---
title: 24VDC UPS分路事件關聯
description: 把AC、UPS、母線、分路、PLC重啟與採樣限制放在同一時間線
date: 2026-09-21
author: 站長
draft: false
category: 電氣介面與配線
---

## 先畫出UPS與每個負載分路

24VDC備援先畫AC、AC/DC、UPS或電池、母線、分路、PLC、遠端I/O與交換器分層圖。各事件不一定同時，不能只看PLC是否重啟。分層圖要標出每個電源輸入、輸出、保護器件與負載，不只畫一個UPS方塊。若某分路同時供PLC與交換器，後續事件就難以判斷共同原因。各層紀錄保留原始值與衍生事件，不要覆蓋設備原始時間。先標出AC輸入、UPS轉移、DC母線與末端分路的觀測來源，再寫推論。

事件保存狀態、電壓或接點、設備時間、採樣週期與來源。100ms取樣可能漏50ms低壓，時鐘相差兩秒也不能直接排序。事件時間要附時區與時鐘來源；同一顯示時間不代表同一實際瞬間，尤其設備重啟後可能回到預設時間。若測試條件改變負載或採樣率，報告要另立版本。PLC每100ms取樣時，50ms低壓只能標未觀察到，不能標不存在。

低壓不是單靠畫面證明，畫面停更可能是通訊或模組重啟；UPS面板正常也不代表末端無壓降。危險端子量測不在本文範圍。採樣週期、事件保持時間與資料更新週期分開填寫，避免把畫面每秒更新誤寫成電壓每秒量測。UPS面板正常與遠端I/O低壓可以同時成立，因為中間可能有線壓降。

把觀察和推論分欄：最後有效掃描、UPS接點、重啟時間是觀察，共同供電故障是推論。非生產測試前先保存正常狀態基線，包含UPS模式、母線值、各分路負載與PLC最後掃描。把負載突入與穩態電流分開，否則分路保護的瞬時動作會被忽略。

## 用末端電壓和負載找範圍

假設UPS輸出24.1V、PLC端23.6V、遠端I/O端21.8V，不能統稱正常或故障，應查線長、線徑、接點、分路與突入。壓降案例要分辨穩態壓降與突入瞬間壓降；可用歷史趨勢或合格記錄器比對，但不能用一次畫面讀值代表整個事件。各設備時鐘不可直接對齊，先寫時鐘來源、漂移與校時事件。

PLC、交換器、遠端I/O與電磁閥分路記錄，才能知道轉移時哪一路先掉；分路要核對額定、啟動電流與允許壓降。若端子接觸電阻隨振動變化，靜態量測可能正常，負載啟動時才掉壓；分路接點和保護器件需列入排查。跨設備單調時鐘只能各自排序，不能直接當共同時間軸。

只有交換器掉線而PLC未重啟，先查交換器分路；若多路同時異常，提升共同DC或UPS的排查優先度；但單路先掉也不能完全排除共同電源，因各負載耐受時間不同。ping不能取代供電證據。備援容量要與實際負載、電池狀態及預期轉移時間核對，不能只看標稱VA或面板百分比。使用共同測試脈衝或外部時間源建立對應，並保留原始時間戳。

備援轉移只在非生產批准條件下測試，預先定義負載、預期行為與復原步驟，不任意拔帶電線。分路隔離後每次只改一個負載條件，否則無法知道是電磁閥、交換器或I/O突入造成母線下降。PLC最後有效掃描與第一個完整掃描要分開，啟動標記不等於掉電時刻。

離線壓降算例：若分路總往返電阻0.20 Ω、電流2 A，壓降為0.40 V，導線損耗為0.80 W。電流短暫升到5 A時，簡化電阻壓降為1.0 V。這僅說明負載變化的影響，實際供應器限流、電池內阻與電纜溫度也會改變末端電壓。

## 對齊事件並保留取樣限制

單一裝置的間隔優先用自身單調時間；跨裝置事件先建立共同時間映射；牆上時間可能因校時、重啟和時區跳變。最後掃描、掉線、恢復與第一個完整掃描要分開。若時間同步在事件期間中斷，先保存各設備原始時間，再用共同測試脈衝估算偏移；不要事後直接重寫原始時間戳。交換器斷線可能由其分路造成，不要只因PLC仍運行就排除供電。

100ms採樣沒記到低壓只能說窗口未觀察到，不能說沒有低壓；提高畫面更新率不等於提高電壓量測率。PLC初始化標記可能在通訊恢復後才被讀取，因此要保存最後有效資料age與第一個完整掃描，而非只記一個重啟告警。恢復負載要分段，記錄每一路啟動瞬間的母線與末端電壓。

UPS接點10:00:00.8、PLC最後掃描10:00:01不代表因果，還要寫時鐘誤差與解析度。短脈衝漏採樣時可把結果標示為不可判定，不能用「沒有告警」當作安全證據。若兩事件差小於時鐘誤差，報告應寫時間重疊而非因果。

恢復後不要同時啟動所有負載，分段觀察母線和末端電壓；這是測試規劃，不是帶電操作指令。分段恢復負載時記錄每一路啟動時間與末端電壓，才能把第二次掉壓與第一次備援轉移分開。電壓趨勢與UPS接點要保存原始檔，畫面截圖不能取代波形。

## 備援驗收與恢復步驟

報告用事件ID串起AC、UPS、母線、分路、PLC與網路，每筆含來源、解析度與漏採樣可能。報告中的因果鏈要附證據來源，例如UPS接點、獨立電壓記錄、PLC啟動紀錄與交換器事件；單一來源只能支持有限結論。測試方案需有停測條件與回復步驟，不能在在役系統盲目拔線。

若轉移在A、最後掃描A+20ms、斷線A+80ms、重啟A+1.8s，而時鐘誤差±100ms，前兩筆只能寫關聯。若時鐘誤差±100ms而兩事件差20ms，應寫時間重疊，不應宣稱誰先發生。沒有預先門檻時只報差異與不確定性，不自行宣布備援合格。

驗收包括轉移符合設計、分路在範圍、重啟與網路恢復可追溯、短脈衝能力已知；軟體猜測標待測。驗收重點是可重現與可追溯，不是把所有狀態都標成正常；未知項要明確列入後續測試。把資料age與通訊恢復時間分開，避免最後一筆舊值被當成即時低壓。

本文不指定UPS品牌、容量、寄存器或帶電量測步驟，實際系統依圖紙、保護協調與安全程序。涉及電池、AC與危險端子時，測試方案由合格電氣人員審核，本文不替現場程序提供帶電操作步驟。電氣安全由合格人員確認，本文不提供帶電端子操作。

電池標稱4 Ah不能直接保證2 A負載可維持兩小時。可用容量受溫度、老化、放電率、截止電壓與轉換效率影響；用型號放電曲線規劃，再按核准負載與最低末端電壓驗收。若PLC停機需要三十秒，還要把事件偵測與關機延遲計入所需支撐時間。

## 常見問題與官方來源

FAQ1：PLC重啟代表AC掉電嗎？答：不代表，還可能是DC低壓、分路或控制器故障。

FAQ2：UPS面板正常能排除24V問題嗎？答：不能，末端壓降仍可能影響設備。

FAQ3：採樣沒記到低壓能說沒有嗎？答：不能，短脈衝可能漏掉。

FAQ4：能在運轉設備拔線測試嗎？答：不能自行操作，須合格人員在非生產批准條件下執行。

參考：[Phoenix Contact：AC/DC備援供電架構與電池模組。](https://www.phoenixcontact.com/assets/3308d3eb-cb56-450e-9cd9-187a1003b0d4/epaper/1314669_EN_SG_Power_Supplies_L.pdf)

參考：[Fluke：電壓驟降、控制元件與間歇停機。](https://www.fluke.com/en/learn/blog/power-quality/is-it-the-motor-the-drive-or-the-load)

## 延伸閱讀

- [pH探頭斜率偏低的溫度與老化判讀](/articles/ph-electrode-low-slope-temperature-aging)
- [濁度異常如何分辨氣泡 真顆粒與遮光](/articles/turbidity-bubbles-particles-obstruction)
