---
title: PLC 類比換算：把 4–20 mA 與原始值換成壓力、溫度、液位
description: 直接在頁面輸入電流或原始計數，核對端點、中點及公式；分開顯示數學結果與來源品質，避免把異常值當成有效量測。
date: 2026-09-28
author: 茂伯
draft: false
---

## 先算一次 12 mA，再確認 5 bar 能不能用

上方試算器已載入 4–20 mA、0–10 bar、12 mA。算式結果應為 **5 bar、50%**；來源品質為 Good 且輸入位於量程內時，「本例可用工程值」也為 5 bar。

把「來源品質」改成 Bad，算式仍是 5 bar，但可用工程值改成「未提供」。這是本篇要分清的兩件事：**數學算得出來，不代表來源可信。** Good 是手動選擇的教學條件，不是工具偵測到設備正常。

本頁只做瀏覽器試算，沒有讀取 PLC、感測器或 HMI，也沒有實體配線與校正結果。使用前先取得下表資料；不知道模組型號時，不能猜原始值端點。

| 要填的資料     | 本例                        | 現場從哪裡取得                           |
| -------------- | --------------------------- | ---------------------------------------- |
| 輸入型式       | 4–20 mA                     | 感測器設定與模組通道設定                 |
| 工程量程／單位 | 0–10 bar                    | 感測器銘牌、量程設定及顯示規格           |
| 原始值端點     | 0–4000 counts，僅為合成範例 | 對應模組型號與該通道配置的手冊           |
| 來源品質       | 手動選 Good／Unknown／Bad   | 模組診斷、資料時間與通訊品質；本頁不讀取 |

## 壓力案例：逐欄核對與三點驗算

按「載入壓力 0–10 bar」，確認以下欄位。載入範例會一起重設輸入、端點、單位與品質。

| 欄位           | 值                           |
| -------------- | ---------------------------- |
| 輸入值         | 12                           |
| 輸入下限／上限 | 4／20                        |
| 輸入單位       | mA                           |
| 工程下限／上限 | 0／10                        |
| 工程單位       | bar                          |
| 來源品質       | Good：已確認有效（教學輸入） |

公式是 `(12−4)/(20−4)×(10−0)+0=5 bar`。保持其他欄位，只修改輸入值：

| 輸入 mA | 算式結果  | 比例   | 本例可用工程值 |
| ------- | --------- | ------ | -------------- |
| 4       | 0 bar     | 0%     | 0 bar          |
| 12      | 5 bar     | 50%    | 5 bar          |
| 20      | 10 bar    | 100%   | 10 bar         |
| 3.2     | −0.5 bar  | −5%    | 未提供         |
| 22      | 11.25 bar | 112.5% | 未提供         |

4 mA 是這個量程的正常低點，0 bar 不等於斷線。3.2 與 22 mA 的數學結果仍保留，方便查量程，但本例不把量程外結果交作有效值，也不裁切成 0 或 10 bar。

若低點正確、高點越來越偏，先查量程跨度。若三點都固定偏移，先查工程下限或重複加上的偏移。這些是公式檢查線索；接線、校驗器與感測器問題仍需另外量測。

## 同一輸入換算成溫度與液位

直接按上方的完整範例按鈕，不需要重新輸入所有端點：

| 按鈕                | 12 mA 的預期結果 | 三點結果：4／12／20 mA |
| ------------------- | ---------------- | ---------------------- |
| 載入溫度 −50–150 °C | 50 °C            | −50／50／150 °C        |
| 載入液位 0–6 m      | 3 m              | 0／3／6 m              |
| 載入壓力 0–10 bar   | 5 bar            | 0／5／10 bar           |

單位下拉選單只是資料標籤：只把 bar 改成 °C，不會自動換成溫度感測器量程；修改用途時必須同步確認端點。壓力與液位的物理轉換也不是換個標籤就完成，還需要密度與安裝條件等資料。

需要工程值反算電流或轉成另一種電壓訊號時，再開啟[完整類比訊號換算工具](/tool/analog/)。本頁保留最少欄位，專注在「這筆輸入該填哪裡、結果是否可用」。

## PLC 的 2000 counts 不要填成 2000 mA

按「載入原始值 0–4000 counts」，確認輸入值為 2000、輸入端點 0／4000、工程端點 0／10、單位 counts／bar。應得到 **5 bar、50%**。

| 合成原始計數 | 預期 bar |
| ------------ | -------- |
| 0            | 0        |
| 1000         | 2.5      |
| 2000         | 5        |
| 3000         | 7.5      |
| 4000         | 10       |

這組範例假定 0 counts 對應工程低點、4000 對應高點，**不是任何 PLC 模組的通用規格**。若模組在 0–20 mA 配置下取樣，4 mA 對應的 counts 未必是零。先找手冊中的實際低、高點，再填入；不能只因型號屬於同一家廠牌就沿用。

若 PLC 已輸出 5 bar，再用 counts 公式縮放一次就錯了。請同時記錄資料型別、單位與倍率。需要雙向原始值換算時可使用[PLC 原始值縮放工具](/tool/plc-scaling/)。

## 故意填錯，確認不會留下看似有效的值

從壓力範例開始逐項測試，每次測完重新載入範例：

| 修改                      | 預期畫面                                |
| ------------------------- | --------------------------------------- |
| 清空輸入值                | 顯示請填寫訊號值，不顯示舊的有效結果    |
| 將輸入上限改成 4          | 顯示「上限必須大於下限」                |
| 將工程下限與上限都改成 10 | 拒絕計算                                |
| 12 mA、來源 Unknown       | 算式 5 bar；可用工程值未提供            |
| 12 mA、來源 Bad           | 算式 5 bar；可用工程值未提供            |
| 0 mA、來源 Good           | 算式 −2.5 bar；量程外，可用工程值未提供 |

Unknown／Bad 是來源條件，量程內／外是數值判斷，兩者不能互相取代。本例以 Good 且位於端點內作為使用條件；實際模組的允許超量程、故障訊號、時間有效性與復原條件需另外確認。如何保留故障線索，接續[4–20 mA 異常與斷線判讀](/articles/4-20ma-scaling-open-overrange-diagnostics)。

## 把試算表帶到驗收，而非當成驗收完成

可下載[通道核對表 CSV](/examples/analog-channel/channel-check.csv)，已填合成案例與預期值；observed 欄位留空，status 全為 NOT_RUN。欄位包含輸入型式、端點、單位、品質、數學值、可用值、模組型號、通道設定與證據。瀏覽器試算、原廠模擬與設備驗收請分開保存。

現場依對應模組手冊與核准測試程序確認訊號、raw、工程值及品質，不能把上述合成數字抄到 observed 欄。若 1000 counts 應為 2.5 卻顯示 2，查整數除法、中間值型別與顯示小數位，不能只調量程硬湊答案。

本頁沒有執行故障注入、配線或控制輸出驗收；也沒有把來源失效時的工程值自動改成零。測量值是否用於停機或保護，仍屬於設備控制與安全設計。

作者：茂伯。問題請寄 [ceo@hubplc.com](mailto:ceo@hubplc.com)，附輸入型式、四個端點、單位、品質與畫面結果。
