---
title: PLC註解如何連到端子線號與接線圖
description: 以命令、回饋和故障三種信號建立PLC短註解、端子索引及圖紙版次，分清NC接點和邏輯真值。
date: 2026-09-17
author: 茂伯
draft: false
---

## 讓註解回答維護人員的問題

好的PLC註解應讓接手人知道這個訊號屬於哪台設備、代表什麼，以及去哪張圖找接線。只寫「啟動」或「異常」很難維護，直接塞滿整段故障處理又看不清。本篇教你建立短註解加完整對照表，適合Q06UDVCPU與GX Works2專案文件整理。

先區分四種識別：PLC裝置X20、盤內端子TB1的03點、線號W203，以及圖紙E12的第四版。X20是軟體裝置，不能直接拿數字二十當端子號；端子03也不自動等於X3。實際對應要由I/O配置、模組通道和接線圖共同確認。

本文著重建立日常註解規則與維護索引。遇到現場接線、工程位址互相矛盾時，先留下差異，另按變更調查處理；不能為了讓表格整齊就修改控制位址。文件建立不會改變機器的接線，也不能證明端子實際有電。

準備工程副本、受控接線圖、設備清單和已確認的模組配置。表格一列描述一個訊號，保留設備代號、訊號用途、裝置、模組通道、端子、線號、圖號及版次。每個欄位寫來源，尚未取得的資料留待查，而不是照相鄰列推填。

設備加訊號用途可以作穩定的索引身份，例如P101運轉回饋；裝置位址和端子屬可變映射，圖紙版次屬版本欄。不要把版次當成永久訊號身份的一部分而使每次改圖都像新增設備。另保存每次修訂的有效期間，才能查回舊映射。

## 從一個泵浦訊號做出完整對照

假設已核對的案例是P101運轉回饋對應X20，經TB1的03點與線號W203接入，依據E12第四版。短註解可以寫「P101運轉回饋」，完整索引另列TB1-03、W203與E12 Rev4。畫面空間有限時優先保留設備與訊號意義，連線細節交給索引。

同一泵浦的運轉命令若為Y10，應另列「P101運轉命令」，不能也叫運轉回饋。命令說明控制器要求什麼，回饋說明哪個訊號回報狀態；命令ON而回饋OFF是一個需要調查的情境，不是註解可以合併掉的差別。

接著加入故障訊號，寫出其有效邏輯。例如註解「P101故障回報 1異常」比「故障NC」清楚，因為後者混入了物理接點與程式條件。若尚未核對1究竟表示正常或異常，先在索引標語意待確認，不自行把名字改成允許運轉。

GX Works2的註解顯示還涉及註解參照與反映目標。官方Common手冊第9章說明裝置註解，第10.1節也指出交叉參照會按選項顯示相應註解。若改完後某畫面仍顯示舊文字，先核對工具選項和使用的註解來源，不連續改多份資料來猜。

建立一個小範圍試改副本，只整理這三個訊號。記錄修改前後文字，再用工程比對確認變動確實限於預期文件或註解範圍。標籤名稱、裝置配置和程式運算元不是註解同義詞，操作時要辨識欄位，避免把文字整理變成邏輯修改。

## 把物理NC與梯形圖條件分開說明

電氣圖的常閉接點描述元件在規定正常或未動作狀態下的接觸關係；梯形圖的反相接點則判斷對應位元是否為0。兩者說明不同層次。註解應先描述製程訊號，再由對照表寫出接點型式和位元真值，避免只填一個NC。

建立明確假設：一般製程輸入的實體NC接點閉合且供電與線路正常時，輸入位元為1；接點打開使位元為0。對這個位元使用梯形圖反相條件，位元1時條件不成立，位元0時成立。條件成立之後做什麼，要繼續讀後面的程式。

如果線路斷開或供電消失也讓位元變0，單看0不能分辨是元件動作、斷線還是失電。對照表應列出這個歧義，不能把所有OFF都標成同一物理狀態。也不能僅憑NC接法就宣稱整套控制具有安全功能，安全回路需依其專門設計。

資訊不足時，表格可以填「本次未取得有效位元讀值」，但不要把Unknown畫成CPU第三種位元狀態。PLC位元運算仍是0或1；未知是分析者對資料來源或新鮮度的描述。這樣讀者才不會以為工程軟體一定提供相同品質欄。

完成後應有兩列可核對的真值：本例閉合對應1且反相條件假，本例打開對應0且反相條件真。再另列斷線可能同為0的限制。用這三項讀回註解，如果仍無法回答1代表何意，就回到回路和程式核對，而不是增加縮寫。

## 維護圖紙版次與跨系統名稱

當E12升為第五版，先看實際變動範圍。若只是頁面格式調整，訊號映射可能沒變；若線號或端子改變，就更新對照表並保留前版。圖紙日期較新本身不證明現場已施工完成，索引應分開記設計版、竣工確認和生效狀態。

假設P101運轉回饋仍用X20，但端子從TB1-03移到TB1-05。短註解用途可維持不變，端子欄更新並附改造記錄。若你把端子號寫死在每個HMI畫面文字，這次就要同步找到所有位置；因此集中管理詳細映射能減少漏改。

HMI告警文字、維護手冊和報表可能各自保存名稱，不會因PLC註解改好就自動更新。列出需要同步的外部文件，記錄其綁定位址與文字來源。只改顯示名稱時，也要確認操作者仍能對上現場銘牌，而不是追求縮寫統一卻降低辨識度。

失敗時先查最小差異：只有一個視窗顯示舊註解，查註解來源選項；所有文件都不同，查專案和圖紙版本；名稱一致但端子不符，查實體映射。不要在所有情況下都重新下載，因為文字、設定和接線問題需要不同處理。

交付時抽查命令、回饋、故障三種訊號，從PLC註解找到完整索引，再由索引找到正確圖紙與端子欄。任何一步斷掉就列缺項。文件驗收的結果是可查找且語意一致，現場導通、電壓和動作確認另由合格人員依程序執行。

## 練習與常見問題

練習整理「馬達ON」「馬達OK」「NC」三個舊註解。先查它們分別是命令、回饋或故障，再補設備代號與有效邏輯。沒有證據就保留待確認，不能單憑ON或OK猜用途。預期交付三筆有來源的對照，而不是三個看起來專業的新名字。

問：X20就是第20個端子嗎？答：不是，先查PLC的I/O配置、模組通道及端子圖，軟體裝置名稱不能直接當物理位置。

問：改註解會同步改HMI嗎？答：不保證。HMI可能保有自己的文字和標籤，需追各自來源與綁定。

問：實體NC閉合時梯形圖反相條件會成立嗎？答：本篇假設閉合使位元1，所以反相條件不成立；實際回路必須先確認。

問：整理完能證明機台接線正確嗎？答：文件互證只能完成文件層驗收。

參考：[三菱GX Works2 Common 第9章裝置註解及第10.1節交叉參照註解來源](https://dl.mitsubishielectric.com/dl/fa/document/manual/plc/sh080779eng/sh080779engas.pdf)

## 延伸閱讀

- [GX Works2交叉參照與裝置變更影響檢查](/articles/gx-works2-cross-reference-impact)
- [線上監看看到的值與實際輸出不一致怎麼取證](/articles/q06udv-online-output-evidence)
