---
title: PLC 掃描週期與輸入輸出更新：用五次掃描看懂執行順序
description: 直接在頁面重播正向與交換順序的五次掃描，分清記憶值、輸出更新與短脈衝取樣；進階可下載離線模型。
date: 2026-09-17
author: 茂伯
draft: false
---

## 這次要解決什麼問題

M10 已經變成 1，為什麼後面的 M11 有時同一輪就變，有時下一輪才變？關鍵在「讀取發生在寫入之前還是之後」。本篇用同一組輸入交換兩行程式，讓差異可以逐列重現。

**驗證範圍：**附件是已在 Node.js 執行的自訂離線模型，沒有連 PLC、GX Works2 或實體 I/O。表格的 Applied 是理想更新值，不是量到的端子電壓。平台背景依 QnUCPU 手冊核對，不能把模型結果當作 Q06UDVCPU 實測。

## 先在頁面重播兩種順序

標題下方的練習可直接載入 `0,0,1,0,0`，切換正向或交換前兩行，逐列看到 Input、前輪 M10、本輪 M10／M11／Out 與 Applied。正向第 3 輪 M11=1、Out=1、Applied=0；交換後第 3 輪 M11=0，要到第 4 輪才變 1。也可自行輸入 1 至 12 筆逗號分隔的 0／1 再重播。

同一頁的短脈衝區可直接切換 `[2,5)`、`[8,12)`、`[8,25)` ms，或修改起點與終點，核對 0、10、20、30 ms 四個固定取樣時刻。兩個練習都只是本文明定的離線規則，不讀取實際 CPU、模組或端子。

## 進階：下載並執行完整離線案例

需要 Node.js 22.13.0 以上；不需安裝 npm 套件。將 [scan-model.mjs](/examples/plc-scan/scan-model.mjs) 和 [scan-demo.mjs](/examples/plc-scan/scan-demo.mjs) 存在同一個資料夾，在該資料夾開啟終端機：

```powershell
node --version
node scan-demo.mjs
```

程式依序印出 forward、swapped 兩張 CSV 表，最後印出三種短脈衝的取樣結果。每次執行都從零開始；執行速度不代表 PLC 掃描時間。

## 模型的邊界與三行程式

只有一個循環任務，初始 M10、M11、Out 都為 0；沒有其他寫入、強制值或中斷。每輪開始先令 Applied 等於上一輪 Out，再取得本輪 Input；接著由上而下執行程式。M10、M11 是一般記憶變數名稱，沒有映射到設備位址。

| 欄位 | 記錄的時點 |
| --- | --- |
| Input | 本輪更新邊界取得的輸入快照，輪內不變 |
| previousM10 | 本輪執行前留下的 M10 |
| M10、M11、Out | 本輪程式執行完成後的值 |
| Applied | 本輪開始套用的上一輪 Out |

QnUCPU 手冊 §2.8.1 描述 refresh mode 在順序程式開始前批次更新 I/O；§2.8.2 的 direct mode 則在指令執行時存取。本案例只採前一種更新邊界。模組響應、輸入濾波、智能模組與網路 I/O 不在模型內。[原廠手冊 SH-080807ENG-AF](https://dl.mitsubishielectric.com/dl/fa/document/manual/plc/sh080807eng/sh080807engaf.pdf)

forward 的執行順序如下。這三行用 ST 形式表示賦值，完整可執行的離線版本在附件中：

```text
M10 := Input;
M11 := M10;
Out := M11;
```

賦值把右邊當下的值複製到左邊。M11 讀完 M10 之後，不會因為後面再次改了 M10 而自動重算。

## 案例一：後面的指令讀到新值

固定 Input 為 0、0、1、0、0。執行後，forward 區段應對上以下結果：

| 掃描 | Input | previousM10 | M10 | M11 | Out | Applied |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 0 |
| 2 | 0 | 0 | 0 | 0 | 0 | 0 |
| 3 | 1 | 0 | 1 | 1 | 1 | 0 |
| 4 | 0 | 1 | 0 | 0 | 0 | 1 |
| 5 | 0 | 0 | 0 | 0 | 0 | 0 |

第 3 輪的 M10、M11、Out 都在同一輪變成 1，不需要各等一次掃描。Applied 仍是前輪的 0；到了第 4 輪邊界才套用 1。第 4 輪程式又把 Out 算成 0，因此該列同時出現 Out=0、Applied=1，並不矛盾。

## 案例二：只交換前兩行

```text
M11 := M10;
M10 := Input;
Out := M11;
```

swapped 是另一個從零開始的實驗，不承接案例一的末值：

| 掃描 | Input | previousM10 | M10 | M11 | Out | Applied |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 0 |
| 2 | 0 | 0 | 0 | 0 | 0 | 0 |
| 3 | 1 | 0 | 1 | 0 | 0 | 0 |
| 4 | 0 | 1 | 0 | 1 | 1 | 0 |
| 5 | 0 | 0 | 0 | 0 | 0 | 1 |

第 3 輪先讀到舊 M10=0，再把 M10 寫成 1；M11 因此晚一輪，Applied 也跟著晚一輪。不是 CPU 變慢，而是程式讀取位置改了。最後一列 Applied=1 是本例輸入序列結束時的狀態；若要看它回 0，在 scan-demo.mjs 的 inputs 最後再加一個 false，重跑後第 6 輪 Applied 應為 0。

## 案例三：邊緣指令補不回未取樣的脈衝

這是獨立的理想取樣實驗：只在 0、10、20、30 ms 讀輸入，ON 時段採 `[起點, 終點)`，包含起點、不包含終點。

| ON 時段 ms | 0 ms | 10 ms | 20 ms | 30 ms |
| --- | --- | --- | --- | --- |
| [2, 5) | 0 | 0 | 0 | 0 |
| [8, 12) | 0 | 1 | 0 | 0 |
| [8, 25) | 0 | 1 | 1 | 0 |

附件最後三列應依序印出 `0 0 0 0`、`0 1 0 0`、`0 1 1 0`。第一個脈衝在兩次取樣之間結束，程式根本沒看見 1，後面加上升緣判斷也無法還原。端點包含規則只是本模型的數學定義，不代表實體訊號恰好碰到取樣時刻仍有同樣確定性。

## 結果不符時，依這個順序查

1. 先查記錄的時點：不要把程式中間值、程式末值、輸出更新值與端子測量混在一欄。
2. M10 與 M11 差一輪，查讀寫順序及該段是否每輪都有被呼叫。
3. 中途 Out=1、最後卻為 0，查其他寫入點。完整對照見[重複線圈與多處賦值](/articles/plc-duplicate-coil-multiple-assignment-debug)。
4. 一次 ON 都沒記到，查輸入取樣、濾波與最小脈寬。監看畫面刷新不是逐掃描記錄；需要捕捉短脈衝時應另核對目標模組的高速計數或捕捉功能。

移植到設備時，要另記 CPU、模組、工程軟體版本、任務配置和 I/O 更新方式，再用平台追蹤與實體測量驗證。這份附件只證明上述自訂模型的程式順序與取樣結果。

## 延伸閱讀

- [上升緣與下降緣：長按只產生一次事件](/articles/plc-rising-falling-edge-button-event)
- [子程式跳過呼叫時的前值與輸出保留](/articles/plc-subprogram-call-frequency-edge-timer)
